## Task: T-050 Reports 1-5

**Tier:** B | **Size:** L | **Needs:** T-022, T-041 | **Prompt:** RPT1

### Plan Section
§7.10 (The five reports), §12.7 (Phase 5: Reports, polish, demo)

### Acceptance Criteria
- [ ] Queue-based: `report_runs` table polled by a worker with `FOR UPDATE SKIP LOCKED`
- [ ] Outputs: PDF (HTML template -> Playwright `page.pdf`), XLSX (exceljs), CSV
- [ ] Every export is audited
- [ ] Golden-file tests run against a pinned dataset in `data/seed/golden/`, generated by the sim at a recorded version
- [ ] Per DEC-12: every run stamped with generation time, late-sample count, PROVISIONAL mark if window ended under 2h ago
- [ ] Report 1: Energy by zone (group by zone, counter consumption = sum of successive positive differences, reset count reported, % of total per zone)
- [ ] Report 2: Chiller plant performance (runtime hours, mean/peak kW, mean ikW/TR, ΔT, tonnage, tower approach; stopped-equipment values excluded; degradation view)
- [ ] Report 3: Set-point and override audit (from audit table only; collapse and flag rapid reversals within 60s)
- [ ] Report 4: Equipment health and coverage (active alarms, trip/fault counts, assets below coverage threshold, controllers with stale data, quality-flagged readings)
- [ ] Report 5: Critical environment compliance (scope: critical AHU assets; time in range for temp/humidity, valve saturation, excursion list; thresholds from site config, informational mode if none)